# Synthetic Vendor Submittal — CRAC-1 Alternate

**SYNTHETIC EPC DEMO DATA — NOT FOR CONSTRUCTION**  
**Project ID:** `atlas-demo-dc-01` | **Document ID:** `SUB-CRAC-002`  
**Vendor:** ThermalCore Precision (fictional) | **Model:** TC-DF105

## Page 1

ThermalCore proposes one downflow precision CRAC unit. This fictional submittal intentionally contains two comparison cases.

| Attribute | Offered value |
| --- | --- |
| Net sensible capacity | 105 kW at scheduled condition |
| Supply | 480 V, 3-phase, 60 Hz |
| Fans | Variable-speed EC, fan-status alarm available |
| Service clearance | 12 inches at front coil/filter access |

## Page 2

### Vendor clarification

The 105 kW unit is the closest available standard frame at the requested footprint. The arrangement drawing shows 12 inches at the front access face; filter service is proposed from the side after moving a removable panel. No increase in room depth is included.

| Synthetic spec clause | ThermalCore response |
| --- | --- |
| 2.3.1 capacity | 105 kW offered |
| 2.4.2 service clearance | 12 inches offered |

**Intentional demo deviations:** sensible capacity and front service clearance.
