# Synthetic Vendor Submittal — UPS-A

**SYNTHETIC EPC DEMO DATA — NOT FOR CONSTRUCTION**  
**Project ID:** `atlas-demo-dc-01` | **Document ID:** `SUB-UPS-001`  
**Vendor:** ApexPower Systems (fictional) | **Model:** APX-M100

## Page 1

### Offered equipment

ApexPower proposes one APX-M100 online double-conversion modular UPS for UPS-A. The proposal is synthetic and its product statements are fictional vendor evidence.

| Attribute | Offered value |
| --- | --- |
| Capacity | 100 kVA / 90 kW |
| Voltage | 480/277 V, 3-phase, 4-wire, 60 Hz input/output |
| Modules | 5 × 25 kW, N+1 at 90 kW |
| Battery | 15 minutes at 90 kW, 25 °C |

## Page 2

### Compliance matrix

| Synthetic spec clause | ApexPower response |
| --- | --- |
| 2.2.3 harmonic performance | Input THDi 4.2%; output THDv 2.1% at full load |
| 2.2.4 battery autonomy | 15 minutes at 100% rated load |
| 2.2.5 maintenance bypass and clearance | Integrated bypass; 1,000 mm front working space |
| 2.3.1 documentation | Drawings, battery calculation, heat rejection, and compliance matrix included |

No deviations are declared.
