# Synthetic Vendor Submittal — UPS-A Alternate

**SYNTHETIC EPC DEMO DATA — NOT FOR CONSTRUCTION**  
**Project ID:** `atlas-demo-dc-01` | **Document ID:** `SUB-UPS-002`  
**Vendor:** VoltEdge Energy (fictional) | **Model:** VE-90M

## Page 1

### Offered equipment

VoltEdge proposes one VE-90M online double-conversion UPS. This fictional submittal intentionally includes deviations for demo testing.

| Attribute | Offered value |
| --- | --- |
| Capacity | 100 kVA / 90 kW |
| Voltage | 415/240 V, 3-phase, 4-wire, 50/60 Hz input/output |
| Modules | 5 × 25 kW, N+1 at 90 kW |
| Battery | 10 minutes at 90 kW, 25 °C |

## Page 2

### Vendor notes

The proposed 415/240 V configuration is standard for the vendor’s regional package and requires a separate transformer if 480/277 V distribution is retained. Battery sizing supports a 10-minute design autonomy. Both values are offered as stated; no alternate price is included.

| Synthetic spec clause | VoltEdge response |
| --- | --- |
| 2.2.1 voltage | 415/240 V offered |
| 2.2.4 battery autonomy | 10 minutes offered |
| 2.2.5 maintenance bypass and clearance | Integrated bypass; 950 mm front working space |

**Intentional demo deviations:** voltage and battery autonomy.
