# Synthetic Meeting Minutes MM-101 — Chiller delivery risk review

**SYNTHETIC EPC DEMO DATA — NOT AN OFFICIAL STANDARD**  
**Project ID:** `atlas-demo-dc-02`  
**Document ID:** `MM-101` | **Date:** 2026-05-18

## Page 1

### Attendees

Fictional project manager, mechanical lead, procurement lead, commissioning manager.

### Discussion

1. FrostArc reported a synthetic compressor casting shortage. CH-A fabrication is forecast 28 days late, moving the T-240 delivery milestone from 2026-06-17 to 2026-07-15.

2. The mechanical lead noted the FrostArc submittal states capacity in BTU/hr. Converted, the offered figure is approximately 1,172 kW against the 1,400 kW requirement in synthetic clause 2.2.1. See RFI-103.

3. The offered refrigerant R-410A does not match the specified R-513A and no written approval is recorded.

### Actions

- Procurement to price expediting and an alternate supplier. See CO-101.
- Commissioning manager to confirm the integrated systems test window can absorb part of the 28-day forecast slip.
