# Synthetic Meeting Minutes MM-102 — BMS integration scope review

**SYNTHETIC EPC DEMO DATA — NOT AN OFFICIAL STANDARD**  
**Project ID:** `atlas-demo-dc-02`  
**Document ID:** `MM-102` | **Date:** 2026-05-25

## Page 1

### Discussion

1. OmniLogic offers BACnet/IP only. Synthetic clause 2.2.1 requires concurrent Modbus TCP and BACnet/IP on one supervisory platform. A protocol gateway was proposed and is not accepted. See RFI-108.

2. Offered point capacity is 3,500 against the 5,000 minimum in synthetic clause 2.2.2, leaving no expansion headroom.

3. Generator and chiller point mapping cannot be signed off until the supervisory platform is settled, which links this decision to commissioning readiness.

### Actions

- Controls lead to obtain a compliant NexusControls proposal for comparison.
