# Synthetic Specification — Building Management and Electrical Power Monitoring System

**SYNTHETIC EPC DEMO DATA — NOT AN OFFICIAL STANDARD**  
**Project ID:** `atlas-demo-dc-02`  
**Document ID:** `SPEC-BMSA-001`  
**Discipline:** Controls | **Revision:** 0 | **Status:** Issued for Bid

## Page 1

### 25 55 00 — Building Management and Power Monitoring

1.1 Furnish one integrated building management and electrical power monitoring system designated BMS-A for the Atlas Demo Data Hall. Capacities below are fictional and apply only to this synthetic project.

1.2 Submit certified drawings, ratings, test certificates, and a clause-by-clause compliance matrix for every requirement below.

1.3 Identify every deviation explicitly. An unstated deviation is treated as a claim of full compliance in this synthetic project.

## Page 2

### 2.2 Performance requirements

**2.2.1** Protocol support: Modbus TCP and BACnet/IP concurrently on the same supervisory platform.

**2.2.2** Point capacity: not less than 5,000 monitored points with headroom for 20 percent expansion.

**2.2.3** Alarm latency: not greater than 2 seconds from field event to operator workstation annunciation.

**2.2.4** Trend storage: not less than 12 months of point history at one-minute resolution.

### 2.3 Safety and installation requirements

**2.3.1** Provide redundant supervisory servers in an N+1 arrangement with automatic failover.

**2.3.2** Provide role-based operator access with an immutable audit log of set-point changes.

**2.3.3** Provide a point-to-point verification record for every integrated device.

## Page 3

### 2.4 Factory and site acceptance

**2.4.1** Witness failover of the supervisory server pair without loss of alarm annunciation.

**2.4.2** Before handover, verify point-to-point mapping for every integrated equipment item.

### 2.5 Data classification

2.5.1 Every value in this document is fictional. It does not reproduce or claim any requirement of TIA-942, BICSI, Uptime Institute, UL, AHRI, NFPA, or any other standards body.
