# Synthetic Specification — Air-Cooled Chiller

**SYNTHETIC EPC DEMO DATA — NOT AN OFFICIAL STANDARD**  
**Project ID:** `atlas-demo-dc-02`  
**Document ID:** `SPEC-CHA-001`  
**Discipline:** Mechanical | **Revision:** 0 | **Status:** Issued for Bid

## Page 1

### 23 64 23 — Air-Cooled Chiller

1.1 Furnish one air-cooled screw chiller designated CH-A serving the Atlas Demo Data Hall chilled-water loop. Capacities below are fictional and apply only to this synthetic project.

1.2 Submit certified drawings, ratings, test certificates, and a clause-by-clause compliance matrix for every requirement below.

1.3 Identify every deviation explicitly. An unstated deviation is treated as a claim of full compliance in this synthetic project.

## Page 2

### 2.2 Performance requirements

**2.2.1** Net cooling capacity: not less than 1,400 kW at 35 degrees Celsius ambient with 12/6 degrees Celsius chilled-water temperatures.

**2.2.2** Part-load efficiency: integrated part-load value not less than 4.2 COP.

**2.2.3** Refrigerant: R-513A. Alternative refrigerants require written approval for this synthetic project.

**2.2.4** Electrical supply: 480 V, three-phase, 60 Hz, with integral disconnect and phase-loss protection.

### 2.3 Safety and installation requirements

**2.3.1** Provide two independent refrigeration circuits so that a single circuit fault does not remove full capacity.

**2.3.2** Provide vibration isolation and a factory-mounted control panel with BACnet/IP interface.

**2.3.3** Provide a factory performance test certificate at the specified duty.

## Page 3

### 2.4 Factory and site acceptance

**2.4.1** Witness factory performance testing at the specified duty point.

**2.4.2** Before handover, verify capacity by heat balance across the evaporator and record approach temperatures.

### 2.5 Data classification

2.5.1 Every value in this document is fictional. It does not reproduce or claim any requirement of TIA-942, BICSI, Uptime Institute, UL, AHRI, NFPA, or any other standards body.
