# Synthetic Specification — Power Distribution Unit

**SYNTHETIC EPC DEMO DATA — NOT AN OFFICIAL STANDARD**  
**Project ID:** `atlas-demo-dc-02`  
**Document ID:** `SPEC-PDUA-001`  
**Discipline:** Electrical | **Revision:** 0 | **Status:** Issued for Bid

## Page 1

### 26 27 16 — Power Distribution Unit

1.1 Furnish one floor-mounted power distribution unit designated PDU-A serving Data Hall DH-01 rack distribution. Ratings below are fictional and apply only to this synthetic project.

1.2 Submit certified drawings, ratings, test certificates, and a clause-by-clause compliance matrix for every requirement below.

1.3 Identify every deviation explicitly. An unstated deviation is treated as a claim of full compliance in this synthetic project.

## Page 2

### 2.2 Performance requirements

**2.2.1** Rating: not less than 300 kVA, 480 V primary, 208Y/120 V secondary, three-phase, 60 Hz.

**2.2.2** Integral transformer: K-13 rated for harmonic loading, cast-coil or vacuum-pressure impregnated.

**2.2.3** Provide two 42-pole distribution panelboards with individual branch-circuit monitoring.

**2.2.4** Provide integral surge protection at the secondary and per-panel earth-leakage monitoring.

### 2.3 Safety and installation requirements

**2.3.1** Front-access-only maintenance with a minimum 1,000 mm operating aisle.

**2.3.2** Provide a lockable main input device and a clearly labelled circuit directory.

**2.3.3** Provide factory routine test certificates for the transformer and panelboards.

## Page 3

### 2.4 Factory and site acceptance

**2.4.1** Witness factory routine tests including turns ratio and insulation resistance.

**2.4.2** Before energization, verify branch-circuit monitoring accuracy against a reference meter.

### 2.5 Data classification

2.5.1 Every value in this document is fictional. It does not reproduce or claim any requirement of TIA-942, BICSI, Uptime Institute, UL, AHRI, NFPA, or any other standards body.
