# Synthetic Vendor Submittal — PDU-A Alternate

**SYNTHETIC EPC DEMO DATA — NOT FOR CONSTRUCTION**  
**Project ID:** `atlas-demo-dc-02` | **Document ID:** `SUB-PDUA-002`  
**Vendor:** CircuitSpan Systems (fictional) | **Model:** CS-PDU-225K4

## Page 1

CircuitSpan Systems proposes the CS-PDU-225K4 for PDU-A. This fictional submittal intentionally contains 2 comparison cases.

| Attribute | Offered value |
| --- | --- |
| Rating | 225 kVA, 480 V primary, 208Y/120 V secondary |
| Transformer K-factor | K-4 |
| Panelboards | Two 42-pole with branch monitoring |
| Access | Front access only, 1,000 mm aisle |
| Surge protection | Integral secondary SPD |

## Page 2

### Vendor deviation note

- The CS-PDU-225K4 is offered at 225 kVA.
- The integral transformer is K-4 rated.

| Synthetic spec clause | Vendor response |
| --- | --- |
| 2.2.1 rating kva | 225 kVA offered |
| 2.2.2 transformer k factor | K-4 offered |

**Intentional demo deviations:** rating kva, transformer k factor.
